<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Ref Bldg Large Office New2004_v1.3_5.0 Baltimore Blt Washngtn IntL MD USA TMY3 WMO#=724060
  2016-04-13
  11:36:39
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2016.04.13 11:36</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Ref Bldg Large Office New2004_v1.3_5.0</b></p>
<p>Environment: <b>Baltimore Blt Washngtn IntL MD USA TMY3 WMO#=724060</b></p>
<p>Simulation Timestamp: <b>2016-04-13
  11:36:39</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    24388.71</td>
    <td align="right">      526.52</td>
    <td align="right">      526.52</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    24388.71</td>
    <td align="right">      526.52</td>
    <td align="right">      526.52</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    79027.18</td>
    <td align="right">     1706.10</td>
    <td align="right">     1706.10</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    79027.18</td>
    <td align="right">     1706.10</td>
    <td align="right">     1706.10</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.576</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3071.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      805.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8383.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     1895.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      570.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1086.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12632.41</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1504.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    21092.88</td>
    <td align="right">     3295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14136.55</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     3071.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     5636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      805.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     8383.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     1895.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      570.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1086.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12632.41</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1504.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      139.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       94.39</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      221.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      455.37</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      139.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       94.39</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      221.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      455.37</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   21092.877</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   21092.877</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   21092.877</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   21092.877</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    14136.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    14136.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    14136.55</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1843.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK">VIRGINIAELEC_GS-3LARGEONPEAK</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND">VIRGINIAELEC_GS-2MEDIUMDEMAND</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV">VIRGINIAELEC_GS-1SMALLGENSERV</a>   |  
<a href="#TariffReport::VA_EIAMONTHLYRATEGAS">VA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2016.04.13 11:36</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Baltimore Blt Washngtn IntL MD USA TMY3 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Baltimore Blt Washngtn IntL MD USA TMY3 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -76.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12183.90</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    11589.54</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4636.15</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    12183.90</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
    <td align="right">     3655.17</td>
    <td align="right">     2436.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    11589.54</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
    <td align="right">     3476.86</td>
    <td align="right">     2317.91</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4636.15</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
    <td align="right">     1390.85</td>
    <td align="right">      927.23</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3563.11</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8690.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       37.16</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2532.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6948.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">       10.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">       10.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">       10.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.02</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      860.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.61</td>
    <td align="right">      115.90</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.22</td>
    <td align="right">        1.00</td>
    <td align="right">      133.74</td>
    <td align="right">       77.27</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     4344.14</td>
    <td align="right">        1.00</td>
    <td align="right">      297.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    46320.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126016.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8024.24</td>
    <td align="right">     4636.15</td>
    <td align="right">     10.7600</td>
    <td align="right">       19.32</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    46320.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126016.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8024.24</td>
    <td align="right">     4636.15</td>
    <td align="right">     10.7600</td>
    <td align="right">       19.32</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">    85514.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104259.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7130.58</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">14-AUG-15:09</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  3360532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   489757.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">    85555.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    48102.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    70741.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    39971.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1631261.26</td>
    <td align="right">  3360552.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">  3360532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   489757.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">    85555.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">    48102.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    70741.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    39971.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3354.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     7602.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    20155.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2879.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    29981.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     6776.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2040.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     3884.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     2107.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      244.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    75428.13</td>
    <td align="right">     3599.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       72.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      164.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      435.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      647.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      146.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       83.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       45.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1628.40</td>
    <td align="right">       77.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       72.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      164.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      435.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      647.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      146.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       83.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       45.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1628.40</td>
    <td align="right">       77.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.30</td>
    <td align="right">       10.40</td>
    <td align="right">       25.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.70</td>
    <td align="right">      280.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_MD_Baltimore-Washington.Intl.AP.724060_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Baltimore Blt Washngtn IntL MD USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 39° 10'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W  76° 40'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -5.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">    45</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">100786Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">724060</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-10.6°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-8.2°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">34.4°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">32.9°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">31.4°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  35.0°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jun 29</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -14.4°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 19</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  25.0°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Jul 21</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -22.8°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Feb  6</td>
  </tr>
  <tr>
    <td align="right">Standard Heating Degree-Days (base 10°C)</td>
    <td align="right"> 959</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 10°C)</td>
    <td align="right"> 993</td>
  </tr>
  <tr>
    <td align="right">Standard Cooling Degree-Days (base 18.3°C)</td>
    <td align="right"> 682</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 18°C)</td>
    <td align="right"> 730</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfa</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Humid continental (hot summer, cold winter, no dry season, lat. 30-60°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">Unbearably hot dry periods in summer, but passive cooling is possible</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">4A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Mixed-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      178.31</td>
    <td align="right">      178.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      178.31</td>
    <td align="right">      178.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.384</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4636.15</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.85</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.31</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">BASEMENT</td>
    <td align="right">     10.7600</td>
    <td align="right">     3563.11</td>
    <td align="right">    38339.02</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      433.56</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     10.7600</td>
    <td align="right">     2532.32</td>
    <td align="right">    27247.80</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      308.14</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">     10.7600</td>
    <td align="right">    25323.23</td>
    <td align="right">   272477.98</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3081.36</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">     10.7600</td>
    <td align="right">     2532.32</td>
    <td align="right">    27247.80</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      308.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">      313.42</td>
    <td align="right">     3372.40</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">      201.98</td>
    <td align="right">     2173.25</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">      313.41</td>
    <td align="right">     3372.32</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">      201.98</td>
    <td align="right">     2173.25</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">     3134.20</td>
    <td align="right">    33723.96</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      381.37</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">     2019.75</td>
    <td align="right">    21732.53</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      245.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">     3134.13</td>
    <td align="right">    33723.22</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      381.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">     2019.75</td>
    <td align="right">    21732.53</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      245.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">      313.42</td>
    <td align="right">     3372.40</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">      201.98</td>
    <td align="right">     2173.25</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">      313.41</td>
    <td align="right">     3372.32</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       38.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">      201.98</td>
    <td align="right">     2173.25</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">    46320.38</td>
    <td align="right">   498407.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1734.25</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">    51262.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.68</td>
    <td align="right">       83.68</td>
    <td align="right">      805.25</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    51262.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1624885.20</td>
    <td align="right">        5.50</td>
    <td align="right">7.18</td>
    <td align="right">24.51</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1624885.20</td>
    <td align="right">        5.50</td>
    <td align="right">7.18</td>
    <td align="right">24.51</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2225921.74</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  3045464.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   314033.96</td>
    <td align="right">   378262.78</td>
    <td align="right">   264769.83</td>
    <td align="right">   113492.95</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    47253.10</td>
    <td align="right">      479.27</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  3274580.67</td>
    <td align="right">  3972811.81</td>
    <td align="right">  2788729.90</td>
    <td align="right">  1184081.91</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">   496184.85</td>
    <td align="right">     5032.58</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   324843.16</td>
    <td align="right">   393183.84</td>
    <td align="right">   275650.33</td>
    <td align="right">   117533.51</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    49162.69</td>
    <td align="right">      498.64</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   144709.78</td>
    <td align="right">   178808.23</td>
    <td align="right">   125661.85</td>
    <td align="right">    53146.39</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    22794.94</td>
    <td align="right">      231.20</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26599.54</td>
    <td align="right">    26628.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28698.23</td>
    <td align="right">    28731.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   313720.79</td>
    <td align="right">   314078.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    84473.10</td>
    <td align="right">    84541.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19563.08</td>
    <td align="right">    18677.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14276.30</td>
    <td align="right">    14290.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19269.42</td>
    <td align="right">    17976.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14336.80</td>
    <td align="right">    14350.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   218715.19</td>
    <td align="right">   204562.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   155764.20</td>
    <td align="right">   155911.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   217095.01</td>
    <td align="right">   195500.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   158708.89</td>
    <td align="right">   158860.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30143.67</td>
    <td align="right">    24980.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20087.63</td>
    <td align="right">    20099.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30036.90</td>
    <td align="right">    23832.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20621.36</td>
    <td align="right">    20635.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    68757.34</td>
    <td align="right">    57811.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   673757.67</td>
    <td align="right">   573328.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    67723.73</td>
    <td align="right">    57461.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34926.31</td>
    <td align="right">    29059.49</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.19</td>
    <td align="right">    25569.61</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1017.59</td>
    <td align="right">      160.80</td>
    <td align="right">   264991.17</td>
    <td align="right">     1647.92</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.86</td>
    <td align="right">    26692.05</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        7.24</td>
    <td align="right">    13581.05</td>
    <td align="right">     1875.99</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.115957</td>
    <td align="right">    29625.46</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.047736</td>
    <td align="right">    12544.37</td>
    <td align="right">   262786.81</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000269</td>
    <td align="right">       72.71</td>
    <td align="right">   270515.84</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.162651</td>
    <td align="right">    42988.11</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.92</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    76296.81</td>
    <td align="right">   101474.75</td>
    <td align="right">       28.48</td>
    <td align="right">       5.443</td>
    <td align="right">       7.239</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01659</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    92912.15</td>
    <td align="right">   123573.16</td>
    <td align="right">       48.80</td>
    <td align="right">       6.662</td>
    <td align="right">       8.860</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01659</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   993130.88</td>
    <td align="right">  1320864.07</td>
    <td align="right">      521.60</td>
    <td align="right">      71.256</td>
    <td align="right">      94.770</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01659</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    95840.52</td>
    <td align="right">   127467.89</td>
    <td align="right">       50.34</td>
    <td align="right">       6.874</td>
    <td align="right">       9.142</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01659</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    14044.03</td>
    <td align="right">    18678.56</td>
    <td align="right">       59.60</td>
    <td align="right">       1.026</td>
    <td align="right">       1.364</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       30.87</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18722.47</td>
    <td align="right">    24900.89</td>
    <td align="right">      123.29</td>
    <td align="right">       1.368</td>
    <td align="right">       1.819</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       24.26</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    12965.95</td>
    <td align="right">    17244.71</td>
    <td align="right">       55.02</td>
    <td align="right">       0.947</td>
    <td align="right">       1.260</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       31.30</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    19417.45</td>
    <td align="right">    25825.20</td>
    <td align="right">      127.86</td>
    <td align="right">       1.418</td>
    <td align="right">       1.886</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   148198.17</td>
    <td align="right">   197103.57</td>
    <td align="right">      628.88</td>
    <td align="right">      10.825</td>
    <td align="right">      14.398</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01854</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   193338.95</td>
    <td align="right">   257140.80</td>
    <td align="right">     1273.13</td>
    <td align="right">      14.122</td>
    <td align="right">      18.783</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       24.92</td>
    <td align="right">     0.01854</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   133246.60</td>
    <td align="right">   177217.98</td>
    <td align="right">      565.45</td>
    <td align="right">       9.733</td>
    <td align="right">      12.945</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       31.30</td>
    <td align="right">     0.01854</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   204920.09</td>
    <td align="right">   272543.72</td>
    <td align="right">     1349.39</td>
    <td align="right">      14.968</td>
    <td align="right">      19.908</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.50</td>
    <td align="right">     0.01854</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    15290.01</td>
    <td align="right">    20335.72</td>
    <td align="right">       64.88</td>
    <td align="right">       1.117</td>
    <td align="right">       1.485</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18797.81</td>
    <td align="right">    25001.09</td>
    <td align="right">      123.78</td>
    <td align="right">       1.373</td>
    <td align="right">       1.826</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       24.92</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    13942.61</td>
    <td align="right">    18543.67</td>
    <td align="right">       59.17</td>
    <td align="right">       1.018</td>
    <td align="right">       1.355</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       30.78</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    21079.86</td>
    <td align="right">    28036.21</td>
    <td align="right">      138.81</td>
    <td align="right">       1.540</td>
    <td align="right">       2.048</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.50</td>
    <td align="right">     0.01854</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    11088.62</td>
    <td align="right">    14747.86</td>
    <td align="right">        4.14</td>
    <td align="right">       0.313</td>
    <td align="right">       1.199</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    10719.82</td>
    <td align="right">    14257.36</td>
    <td align="right">        5.63</td>
    <td align="right">       0.303</td>
    <td align="right">       1.704</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   119660.00</td>
    <td align="right">   159147.80</td>
    <td align="right">       62.85</td>
    <td align="right">       3.378</td>
    <td align="right">      17.037</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    51621.33</td>
    <td align="right">    68656.37</td>
    <td align="right">       27.11</td>
    <td align="right">       1.457</td>
    <td align="right">       1.938</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    12601.80</td>
    <td align="right">    16760.39</td>
    <td align="right">       53.48</td>
    <td align="right">       0.356</td>
    <td align="right">       0.473</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8407.40</td>
    <td align="right">    11181.84</td>
    <td align="right">       55.36</td>
    <td align="right">       0.237</td>
    <td align="right">       0.316</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    12412.67</td>
    <td align="right">    16508.85</td>
    <td align="right">       52.67</td>
    <td align="right">       0.350</td>
    <td align="right">       0.466</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00694</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8372.42</td>
    <td align="right">    11135.32</td>
    <td align="right">       55.13</td>
    <td align="right">       0.236</td>
    <td align="right">       0.314</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00695</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   140884.68</td>
    <td align="right">   187376.62</td>
    <td align="right">      597.85</td>
    <td align="right">       3.976</td>
    <td align="right">       5.288</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    92981.08</td>
    <td align="right">   123664.83</td>
    <td align="right">      612.28</td>
    <td align="right">       2.624</td>
    <td align="right">       3.490</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   139841.27</td>
    <td align="right">   185988.88</td>
    <td align="right">      593.43</td>
    <td align="right">       3.947</td>
    <td align="right">       5.249</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    93829.25</td>
    <td align="right">   124792.90</td>
    <td align="right">      617.86</td>
    <td align="right">       2.648</td>
    <td align="right">       3.522</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    19415.73</td>
    <td align="right">    25822.92</td>
    <td align="right">       82.39</td>
    <td align="right">       0.548</td>
    <td align="right">       0.729</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00728</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    12693.83</td>
    <td align="right">    16882.80</td>
    <td align="right">       83.59</td>
    <td align="right">       0.358</td>
    <td align="right">       0.476</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00727</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    19346.98</td>
    <td align="right">    25731.48</td>
    <td align="right">       82.10</td>
    <td align="right">       0.546</td>
    <td align="right">       0.726</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00728</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    12826.49</td>
    <td align="right">    17059.23</td>
    <td align="right">       84.46</td>
    <td align="right">       0.362</td>
    <td align="right">       0.481</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00728</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       15.19</td>
    <td align="right">       15.19</td>
    <td align="right">        3.27</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      160.80</td>
    <td align="right">      160.80</td>
    <td align="right">       34.59</td>
    <td align="right">       34.59</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       15.86</td>
    <td align="right">       15.86</td>
    <td align="right">        4.35</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        7.24</td>
    <td align="right">        7.24</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      485.33</td>
    <td align="right">     3766.50</td>
    <td align="right">       86.33</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1460.00</td>
    <td align="right">     3007.33</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1824.67</td>
    <td align="right">     2590.50</td>
    <td align="right">      111.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2469.67</td>
    <td align="right">     3185.67</td>
    <td align="right">      926.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2322.50</td>
    <td align="right">     2749.00</td>
    <td align="right">      603.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2006.17</td>
    <td align="right">     3766.33</td>
    <td align="right">      947.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2565.33</td>
    <td align="right">     3348.50</td>
    <td align="right">     1121.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1793.50</td>
    <td align="right">     3966.17</td>
    <td align="right">      991.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2567.33</td>
    <td align="right">     2657.00</td>
    <td align="right">      726.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2229.50</td>
    <td align="right">     3723.67</td>
    <td align="right">     1124.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2819.00</td>
    <td align="right">     3280.33</td>
    <td align="right">     1316.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1973.67</td>
    <td align="right">     3983.67</td>
    <td align="right">     1168.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2792.00</td>
    <td align="right">     3006.17</td>
    <td align="right">     1168.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2713.50</td>
    <td align="right">     3749.50</td>
    <td align="right">     1591.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3223.17</td>
    <td align="right">     3464.67</td>
    <td align="right">     1815.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2409.17</td>
    <td align="right">     4084.00</td>
    <td align="right">     1657.67</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4053.00</td>
    <td align="right">     4425.67</td>
    <td align="right">     1843.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       26.83</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.33</td>
    <td align="right">        5.50</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        8.50</td>
    <td align="right">        4.83</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        8.33</td>
    <td align="right">        5.33</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       19.33</td>
    <td align="right">       14.17</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       39.83</td>
    <td align="right">        7.50</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       39.50</td>
    <td align="right">        7.67</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      101.33</td>
    <td align="right">        9.00</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      149.83</td>
    <td align="right">        6.00</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      179.33</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      150.17</td>
    <td align="right">        7.50</td>
    <td align="right">       15.83</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      212.00</td>
    <td align="right">       48.00</td>
    <td align="right">       35.67</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.902</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.538</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.744</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.590</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.909</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.493</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.725</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.570</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.898</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.481</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.759</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       1.639</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          76</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          23</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          16</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         823</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         246</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2062</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         190</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         259</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         221</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         364</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    14020.31</td>
    <td align="right">   174442.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   897133.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     1078.49</td>
    <td align="right">    13418.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    69010.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     5636.33</td>
    <td align="right">    24920.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      433.56</td>
    <td align="right">     1916.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34505.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     5636.33</td>
    <td align="right">    24920.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      766.49</td>
    <td align="right">     9536.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49046.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      308.14</td>
    <td align="right">     1362.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     7664.87</td>
    <td align="right">    95367.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   490460.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">     3081.37</td>
    <td align="right">    13623.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   245230.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      766.49</td>
    <td align="right">     9536.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49046.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      308.14</td>
    <td align="right">     1362.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       94.87</td>
    <td align="right">     1180.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6070.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       38.14</td>
    <td align="right">      168.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       61.13</td>
    <td align="right">      760.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3911.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       24.58</td>
    <td align="right">      108.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       94.86</td>
    <td align="right">     1180.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6070.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       38.14</td>
    <td align="right">      168.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       61.13</td>
    <td align="right">      760.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3911.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       24.58</td>
    <td align="right">      108.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      948.66</td>
    <td align="right">    11803.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    60703.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      381.37</td>
    <td align="right">     1686.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30351.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      611.34</td>
    <td align="right">     7606.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39118.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      245.77</td>
    <td align="right">     1086.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      948.64</td>
    <td align="right">    11803.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    60701.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      381.37</td>
    <td align="right">     1686.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30350.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      611.34</td>
    <td align="right">     7606.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39118.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      245.77</td>
    <td align="right">     1086.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       94.87</td>
    <td align="right">     1180.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6070.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       38.14</td>
    <td align="right">      168.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       61.13</td>
    <td align="right">      760.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3911.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       24.58</td>
    <td align="right">      108.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       94.86</td>
    <td align="right">     1180.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6070.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       38.14</td>
    <td align="right">      168.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       61.13</td>
    <td align="right">      760.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3911.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       24.58</td>
    <td align="right">      108.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      644.92</td>
    <td align="right">    11501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34505.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     4583.50</td>
    <td align="right">    81743.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   245230.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      567.29</td>
    <td align="right">    10117.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30351.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      567.28</td>
    <td align="right">    10116.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30350.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    21092.88</td>
    <td align="right">   211110.81</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  1631261.26</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      570.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    81954.02</td>
    <td align="right">14-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      570.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    81954.02</td>
    <td align="right">14-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      570.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    81954.02</td>
    <td align="right">14-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      805.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    51262.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      805.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    51262.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     3801.73</td>
    <td align="right">        1.67</td>
    <td align="right">13-AUG-22:30</td>
    <td align="right">   612401.63</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     2125.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   501564.60</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    39971.72</td>
    <td align="right">14-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     1086.36</td>
    <td align="right">        1.67</td>
    <td align="right">13-AUG-22:30</td>
    <td align="right">    73345.60</td>
    <td align="right">14-NOV-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3295.83</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3360552.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     3295.83</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3360552.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      223.99</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40021.47</td>
    <td align="right">26-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      223.99</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40021.47</td>
    <td align="right">26-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     3071.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3360532.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     3071.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3360532.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    13629.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2832611.11</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    13629.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2832611.11</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    13629.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2832611.11</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    14136.55</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    14136.55</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-01:40</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    14136.55</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    14136.55</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-01:40</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-01:40</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-01:40</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    12632.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-14:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    12632.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-14:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  3717425.47</td>
    <td align="right">       0.035</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.294</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  3545712.58</td>
    <td align="right">       0.035</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.274</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     2721.71</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">     2590.21</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     6683.61</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.001</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">     6680.11</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.001</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     7245.21</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.001</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">     7089.32</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.001</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       77.91</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">       74.42</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    21389.06</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.002</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    21388.18</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.002</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      204.60</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      192.77</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      241.89</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">      233.29</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.09</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.09</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.27</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.27</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.000</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   171712.89</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.175</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      131.50</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        3.49</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      155.89</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        3.49</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.88</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       11.83</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        8.60</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">  1061955.59</td>
    <td align="right">       0.010</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.083</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">  1061955.59</td>
    <td align="right">       0.010</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.083</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 1330243.364</td>
    <td align="right">       0.013</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.103</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 1330243.364</td>
    <td align="right">       0.013</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">       0.103</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     2583.92</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">  2142343.70</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      172.20</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    21636.17</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      172.20</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    21636.17</td>
    <td align="right">08-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    64105.24</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right"> 10491475.46</td>
    <td align="right">20-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    14029.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1466648.73</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      456.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44482.98</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      705.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1095891.35</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4989.62</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    13323.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1466648.73</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      456.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44482.98</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      604.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64062.13</td>
    <td align="right">13-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9829.42</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      604.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64062.13</td>
    <td align="right">13-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     6690.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   702133.25</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   171742.92</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     6686.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   702133.25</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      583.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    74310.93</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    74310.93</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      557.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70337.37</td>
    <td align="right">11-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       69.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10302.23</td>
    <td align="right">13-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8528.05</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       65.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9113.41</td>
    <td align="right">01-JUL-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      806.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   154337.65</td>
    <td align="right">02-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       75.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   154337.65</td>
    <td align="right">02-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      731.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    96031.82</td>
    <td align="right">08-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      105.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18761.67</td>
    <td align="right">03-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16369.75</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      102.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18761.67</td>
    <td align="right">03-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       84.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16577.09</td>
    <td align="right">11-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10889.99</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       81.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16577.09</td>
    <td align="right">11-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16074.74</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16074.74</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       72.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12411.70</td>
    <td align="right">20-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       84.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17009.73</td>
    <td align="right">12-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10781.47</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       80.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17009.73</td>
    <td align="right">12-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1174.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   206553.19</td>
    <td align="right">16-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   184776.41</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1108.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   206553.19</td>
    <td align="right">16-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      901.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   174748.50</td>
    <td align="right">11-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       68.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   126431.21</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      833.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   174748.50</td>
    <td align="right">11-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      879.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   180692.48</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      137.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   180692.48</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      742.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   132412.94</td>
    <td align="right">20-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      902.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   182210.14</td>
    <td align="right">12-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       79.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   127050.06</td>
    <td align="right">23-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      822.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   182210.14</td>
    <td align="right">12-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      119.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23497.97</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23497.97</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19661.23</td>
    <td align="right">19-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       92.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17526.09</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17526.09</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       73.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17347.77</td>
    <td align="right">11-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      103.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22774.46</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       37.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22774.46</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13719.23</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       95.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18763.27</td>
    <td align="right">12-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17620.55</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       74.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18763.27</td>
    <td align="right">12-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      195.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    41175.50</td>
    <td align="right">19-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      128.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    41175.50</td>
    <td align="right">19-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28206.55</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    34034.75</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">  6305975.80</td>
    <td align="right">20-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      172.20</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">    21636.17</td>
    <td align="right">08-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      172.20</td>
    <td align="right">      945.56</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">    21636.17</td>
    <td align="right">08-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    16041.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2832611.11</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2411.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2135511.70</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     2411.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2135511.70</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     2411.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2135511.70</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    13629.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2832611.11</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    13916.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2898134.60</td>
    <td align="right">20-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    17549.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3399650.75</td>
    <td align="right">20-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     2396.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2621214.99</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">   154455.30</td>
    <td align="right">  1509886.35</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right"> 11681157.54</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    75428.13</td>
    <td align="right">   754932.26</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  5833390.28</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    75428.13</td>
    <td align="right">   754932.26</td>
    <td align="right">20-AUG-09:40</td>
    <td align="right">  5833390.28</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     3599.05</td>
    <td align="right">       21.84</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3669722.82</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">    -456.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      70.466</td>
    <td align="right">     433.564</td>
    <td align="right">     644.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -692.498</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">    -604.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      98.549</td>
    <td align="right">     308.137</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -260.827</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.468</td>
    <td align="right">   -6686.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     980.445</td>
    <td align="right">    3081.366</td>
    <td align="right">    4583.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -1963.389</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.727</td>
    <td align="right">    -557.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     102.357</td>
    <td align="right">     308.137</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -337.260</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.327</td>
    <td align="right">    -102.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.302</td>
    <td align="right">      38.137</td>
    <td align="right">      56.729</td>
    <td align="right">     104.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.421</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.121</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.556</td>
    <td align="right">     -26.843</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.383</td>
    <td align="right">     -81.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.393</td>
    <td align="right">      24.577</td>
    <td align="right">      36.557</td>
    <td align="right">      58.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">       5.441</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.209</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.776</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.560</td>
    <td align="right">     -72.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.701</td>
    <td align="right">      38.137</td>
    <td align="right">      56.728</td>
    <td align="right">      30.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
    <td align="right">      18.164</td>
    <td align="right">       0.000</td>
    <td align="right">     -76.425</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.612</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.873</td>
    <td align="right">     -80.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.495</td>
    <td align="right">      24.577</td>
    <td align="right">      36.557</td>
    <td align="right">      58.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.363</td>
    <td align="right">       6.632</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.597</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.834</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.399</td>
    <td align="right">   -1108.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     123.148</td>
    <td align="right">     381.373</td>
    <td align="right">     567.289</td>
    <td align="right">    1008.413</td>
    <td align="right">       0.000</td>
    <td align="right">       4.008</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">    -736.504</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.693</td>
    <td align="right">    -148.596</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      68.481</td>
    <td align="right">    -833.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      83.846</td>
    <td align="right">     245.766</td>
    <td align="right">     365.575</td>
    <td align="right">     568.018</td>
    <td align="right">       0.000</td>
    <td align="right">       3.541</td>
    <td align="right">      71.276</td>
    <td align="right">       0.000</td>
    <td align="right">    -476.867</td>
    <td align="right">       0.000</td>
    <td align="right">     -96.452</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     137.225</td>
    <td align="right">    -742.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     127.196</td>
    <td align="right">     381.365</td>
    <td align="right">     567.277</td>
    <td align="right">     301.427</td>
    <td align="right">       0.000</td>
    <td align="right">       4.317</td>
    <td align="right">     162.911</td>
    <td align="right">       0.000</td>
    <td align="right">    -794.859</td>
    <td align="right">       0.000</td>
    <td align="right">    -144.214</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      79.124</td>
    <td align="right">    -822.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.205</td>
    <td align="right">     245.766</td>
    <td align="right">     365.575</td>
    <td align="right">     568.893</td>
    <td align="right">       0.000</td>
    <td align="right">       3.672</td>
    <td align="right">      78.869</td>
    <td align="right">       0.000</td>
    <td align="right">    -506.871</td>
    <td align="right">       0.000</td>
    <td align="right">     -97.318</td>
    <td align="right">      -0.004</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.516</td>
    <td align="right">     -97.614</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.530</td>
    <td align="right">      38.137</td>
    <td align="right">      56.729</td>
    <td align="right">     102.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.900</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.399</td>
    <td align="right">     -50.460</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.503</td>
    <td align="right">     -73.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.425</td>
    <td align="right">      24.577</td>
    <td align="right">      36.557</td>
    <td align="right">      57.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.050</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.067</td>
    <td align="right">     -19.349</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.197</td>
    <td align="right">     -66.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.898</td>
    <td align="right">      38.137</td>
    <td align="right">      56.728</td>
    <td align="right">      31.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -74.652</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.502</td>
    <td align="right">     -21.628</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.759</td>
    <td align="right">     -74.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.574</td>
    <td align="right">      24.577</td>
    <td align="right">      36.557</td>
    <td align="right">      57.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.857</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.146</td>
    <td align="right">     -17.982</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">       3.807</td>
    <td align="right">     -65.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">      85.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.466</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      75.415</td>
    <td align="right">    -730.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.762</td>
    <td align="right">     896.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -247.145</td>
    <td align="right">      -0.012</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     128.960</td>
    <td align="right">     -66.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.525</td>
    <td align="right">     160.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -228.339</td>
    <td align="right">      -0.011</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     208.182</td>
    <td align="right">    -863.179</td>
    <td align="right">     497.605</td>
    <td align="right">  -12460.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1755.532</td>
    <td align="right">    5636.328</td>
    <td align="right">    8383.978</td>
    <td align="right">    2945.934</td>
    <td align="right">       0.000</td>
    <td align="right">      30.551</td>
    <td align="right">    1486.382</td>
    <td align="right">       0.000</td>
    <td align="right">   -2992.911</td>
    <td align="right">       0.000</td>
    <td align="right">   -1089.520</td>
    <td align="right">   -3538.861</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -92216.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      604.79</td>
    <td align="right">     3833.90</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72441.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -125792.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      767.50</td>
    <td align="right">     2724.78</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111401.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1367891.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7322.00</td>
    <td align="right">    27247.80</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1224330.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">22-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -132372.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      736.82</td>
    <td align="right">     2724.78</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118012.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">08-OCT-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23309.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.62</td>
    <td align="right">     1011.72</td>
    <td align="right">    29724.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -305.93</td>
    <td align="right">    -7289.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">09-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21953.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.66</td>
    <td align="right">      651.98</td>
    <td align="right">    19815.01</td>
    <td align="right">        0.00</td>
    <td align="right">      165.47</td>
    <td align="right">     1212.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17304.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.44</td>
    <td align="right">      337.23</td>
    <td align="right">     1348.93</td>
    <td align="right">      188.43</td>
    <td align="right">        0.00</td>
    <td align="right">       24.46</td>
    <td align="right">    15311.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">09-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23390.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.66</td>
    <td align="right">      651.98</td>
    <td align="right">    21715.19</td>
    <td align="right">        0.00</td>
    <td align="right">      317.30</td>
    <td align="right">      597.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">22-OCT-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -259486.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1686.20</td>
    <td align="right">    10117.19</td>
    <td align="right">   289803.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7823.20</td>
    <td align="right">   -34296.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">09-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -244167.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1086.63</td>
    <td align="right">     6519.76</td>
    <td align="right">   194441.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1564.61</td>
    <td align="right">    40554.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -180464.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      922.93</td>
    <td align="right">     3372.32</td>
    <td align="right">    13489.29</td>
    <td align="right">      826.19</td>
    <td align="right">        0.00</td>
    <td align="right">      194.97</td>
    <td align="right">   161658.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">09-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -255585.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1086.63</td>
    <td align="right">     6519.76</td>
    <td align="right">   212051.48</td>
    <td align="right">        0.00</td>
    <td align="right">     3087.14</td>
    <td align="right">    32840.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">08-OCT-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23937.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.62</td>
    <td align="right">     1011.72</td>
    <td align="right">    26273.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -310.73</td>
    <td align="right">    -3206.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">09-JUL-08:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24555.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.66</td>
    <td align="right">      651.98</td>
    <td align="right">    19770.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.21</td>
    <td align="right">     3886.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">11-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18032.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.11</td>
    <td align="right">      337.23</td>
    <td align="right">     1348.93</td>
    <td align="right">     1864.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14404.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">09-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27303.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.66</td>
    <td align="right">      651.98</td>
    <td align="right">    19942.62</td>
    <td align="right">        0.00</td>
    <td align="right">      281.08</td>
    <td align="right">     6318.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">13-JUL-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">   -11758.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11789.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">  -122206.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122847.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -641.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28206.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2354.39</td>
    <td align="right">    25851.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">    94573.70</td>
    <td align="right">        0.00</td>
    <td align="right"> -2445029.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13418.32</td>
    <td align="right">    49840.73</td>
    <td align="right">   199362.91</td>
    <td align="right">     3408.55</td>
    <td align="right">        0.00</td>
    <td align="right">      995.56</td>
    <td align="right">  2084506.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -962.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6625.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">     3833.90</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26595.04</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11407.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1267.77</td>
    <td align="right">     2724.78</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26298.92</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194534.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13565.30</td>
    <td align="right">    27247.80</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -344338.97</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78455.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2724.78</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -92079.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17367.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.07</td>
    <td align="right">      337.24</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8767.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -658.26</td>
    <td align="right">    -9799.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12199.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.86</td>
    <td align="right">      217.33</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5288.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.72</td>
    <td align="right">    -7728.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">26-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17559.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.23</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8380.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -2482.12</td>
    <td align="right">    -8382.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12112.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.62</td>
    <td align="right">      217.33</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5244.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -382.72</td>
    <td align="right">    -7684.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   202126.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3372.40</td>
    <td align="right">    13489.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -85744.40</td>
    <td align="right">        0.00</td>
    <td align="right">   -24608.75</td>
    <td align="right">  -108635.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   148287.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2173.25</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56150.66</td>
    <td align="right">        0.00</td>
    <td align="right">   -16334.44</td>
    <td align="right">   -86668.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   196017.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3372.32</td>
    <td align="right">    13489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84263.96</td>
    <td align="right">        0.00</td>
    <td align="right">   -24222.83</td>
    <td align="right">  -104392.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   150014.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2173.25</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56125.40</td>
    <td align="right">        0.00</td>
    <td align="right">   -16370.43</td>
    <td align="right">   -88385.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25368.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.24</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8246.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2404.11</td>
    <td align="right">   -16403.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19908.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5421.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -1616.30</td>
    <td align="right">   -13956.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24452.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.23</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8166.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -2367.14</td>
    <td align="right">   -15605.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">26-DEC-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20269.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5451.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.99</td>
    <td align="right">   -14283.58</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">     9584.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.21</td>
    <td align="right">    -9566.07</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">   154427.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5979.43</td>
    <td align="right">  -148447.78</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-DEC-05:56</td>
    <td align="right">    42493.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36362.22</td>
    <td align="right">    -6131.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-06:04</td>
    <td align="right">    79403.18</td>
    <td align="right">        0.00</td>
    <td align="right">  1022211.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23505.72</td>
    <td align="right">    49840.73</td>
    <td align="right">   199362.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -348797.03</td>
    <td align="right">        0.00</td>
    <td align="right">   -47225.52</td>
    <td align="right">  -978301.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">      15.190</td>
    <td align="right">      191.77</td>
    <td align="right">      191.77</td>
    <td align="right">        1.00</td>
    <td align="right">      2.3971</td>
    <td align="right">      15.190</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3971</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     160.803</td>
    <td align="right">     1917.71</td>
    <td align="right">     1917.71</td>
    <td align="right">        1.00</td>
    <td align="right">     23.9714</td>
    <td align="right">     160.803</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">     23.9714</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">      15.856</td>
    <td align="right">      191.77</td>
    <td align="right">      191.77</td>
    <td align="right">        1.00</td>
    <td align="right">      2.3971</td>
    <td align="right">      15.856</td>
    <td align="right">       0.151</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3971</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">       7.239</td>
    <td align="right">       95.89</td>
    <td align="right">       95.89</td>
    <td align="right">        1.00</td>
    <td align="right">      1.1986</td>
    <td align="right">       7.239</td>
    <td align="right">       0.166</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       3.272</td>
    <td align="right">      191.77</td>
    <td align="right">      191.77</td>
    <td align="right">        1.00</td>
    <td align="right">      2.3971</td>
    <td align="right">       3.272</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3971</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      34.586</td>
    <td align="right">     1917.71</td>
    <td align="right">     1917.71</td>
    <td align="right">        1.00</td>
    <td align="right">     23.9714</td>
    <td align="right">      34.586</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     23.9714</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       4.351</td>
    <td align="right">      191.77</td>
    <td align="right">      191.77</td>
    <td align="right">        1.00</td>
    <td align="right">      2.3971</td>
    <td align="right">       4.351</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.3971</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">       1.199</td>
    <td align="right">       95.89</td>
    <td align="right">       95.89</td>
    <td align="right">        1.00</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.199</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">       95.89</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">      136.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">     1362.93</td>
    <td align="right">    0.000000</td>
    <td align="right">    25323.23</td>
    <td align="right">     17.0366</td>
    <td align="right">       1.000</td>
    <td align="right">     17.0366</td>
    <td align="right">       1.000</td>
    <td align="right">     17.0366</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">      136.29</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">       16.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">       10.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">       16.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">       10.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">      168.69</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.20</td>
    <td align="right">      2.1086</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1086</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1086</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">      108.71</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">      168.68</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.13</td>
    <td align="right">      2.1085</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1085</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1085</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">      108.71</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">       16.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">       10.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">       16.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">       10.87</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">     1917.71</td>
    <td align="right">    0.000000</td>
    <td align="right">    35631.06</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">       95.89</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       7.239</td>
    <td align="right">      7.2394</td>
    <td align="right">      2.7151</td>
    <td align="right">      1.1986</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       8.860</td>
    <td align="right">      8.8603</td>
    <td align="right">      1.9296</td>
    <td align="right">      1.7037</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      94.770</td>
    <td align="right">     94.7702</td>
    <td align="right">     19.2963</td>
    <td align="right">     17.0366</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       9.142</td>
    <td align="right">      9.1424</td>
    <td align="right">      1.9296</td>
    <td align="right">      1.7037</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.364</td>
    <td align="right">      1.3644</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.819</td>
    <td align="right">      1.8189</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.260</td>
    <td align="right">      1.2597</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.886</td>
    <td align="right">      1.8864</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      14.398</td>
    <td align="right">     14.3976</td>
    <td align="right">      2.3883</td>
    <td align="right">      2.1086</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      18.783</td>
    <td align="right">     18.7825</td>
    <td align="right">      1.5391</td>
    <td align="right">      1.3588</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      12.945</td>
    <td align="right">     12.9451</td>
    <td align="right">      2.3882</td>
    <td align="right">      2.1085</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      19.908</td>
    <td align="right">     19.9077</td>
    <td align="right">      1.5391</td>
    <td align="right">      1.3588</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.485</td>
    <td align="right">      1.4854</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.826</td>
    <td align="right">      1.8262</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.355</td>
    <td align="right">      1.3545</td>
    <td align="right">      0.2388</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.048</td>
    <td align="right">      2.0479</td>
    <td align="right">      0.1539</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       15.19</td>
    <td align="right">      15.190</td>
    <td align="right">       15.19</td>
    <td align="right">      2.7151</td>
    <td align="right">      2.3971</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      160.80</td>
    <td align="right">     160.803</td>
    <td align="right">      160.80</td>
    <td align="right">     27.1509</td>
    <td align="right">     23.9714</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       15.86</td>
    <td align="right">      15.856</td>
    <td align="right">       15.86</td>
    <td align="right">      2.7151</td>
    <td align="right">      2.3971</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        7.24</td>
    <td align="right">       7.239</td>
    <td align="right">        7.24</td>
    <td align="right">      2.7151</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.199</td>
    <td align="right">       1.199</td>
    <td align="right">       1.199</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.704</td>
    <td align="right">       1.704</td>
    <td align="right">       1.704</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      17.037</td>
    <td align="right">      17.037</td>
    <td align="right">      17.037</td>
    <td align="right">     17.0366</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.938</td>
    <td align="right">       1.938</td>
    <td align="right">       1.938</td>
    <td align="right">      1.7037</td>
    <td align="right">       0.879</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.473</td>
    <td align="right">       0.473</td>
    <td align="right">       0.473</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.446</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.431</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.466</td>
    <td align="right">       0.466</td>
    <td align="right">       0.466</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.453</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.314</td>
    <td align="right">       0.314</td>
    <td align="right">       0.314</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.432</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       5.288</td>
    <td align="right">       5.288</td>
    <td align="right">       5.288</td>
    <td align="right">      2.1086</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.490</td>
    <td align="right">       3.490</td>
    <td align="right">       3.490</td>
    <td align="right">      1.3588</td>
    <td align="right">       0.389</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       5.249</td>
    <td align="right">       5.249</td>
    <td align="right">       5.249</td>
    <td align="right">      2.1085</td>
    <td align="right">       0.402</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.522</td>
    <td align="right">       3.522</td>
    <td align="right">       3.522</td>
    <td align="right">      1.3588</td>
    <td align="right">       0.386</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.729</td>
    <td align="right">       0.729</td>
    <td align="right">       0.729</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.289</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.476</td>
    <td align="right">       0.476</td>
    <td align="right">       0.476</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.726</td>
    <td align="right">       0.726</td>
    <td align="right">       0.726</td>
    <td align="right">      0.2109</td>
    <td align="right">       0.290</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.481</td>
    <td align="right">       0.481</td>
    <td align="right">       0.481</td>
    <td align="right">      0.1359</td>
    <td align="right">       0.282</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">        3.27</td>
    <td align="right">       3.272</td>
    <td align="right">        3.27</td>
    <td align="right">        3.27</td>
    <td align="right">      2.3971</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       34.59</td>
    <td align="right">      34.586</td>
    <td align="right">       34.59</td>
    <td align="right">       34.59</td>
    <td align="right">     23.9714</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">        4.35</td>
    <td align="right">       4.351</td>
    <td align="right">        4.35</td>
    <td align="right">        4.35</td>
    <td align="right">      2.3971</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        1.20</td>
    <td align="right">       1.199</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right"> 993</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right"> 730</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">4A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Baltimore Blt Washngtn IntL MD USA TMY3 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    46320.38</td>
    <td align="right">    46320.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       36.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> VIRGINIAELEC_GS-3LARGEONPEAK</td>
    <td align="right">       0.065</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> VA_EIAMONTHLYRATEGAS</td>
    <td align="right">      10.217</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5636.33</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      805.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3071.84</td>
    <td align="right">  3360532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     2125.94</td>
    <td align="right">   489757.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1086.36</td>
    <td align="right">    70741.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      589.43</td>
    <td align="right">    39971.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      570.51</td>
    <td align="right">    48102.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.99</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     8383.98</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    21092.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3295.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">    21092.88</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     3295.83</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8383.98</td>
    <td align="right">    24388.71</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   152026.54</td>
    <td align="right">   382476.81</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.46</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   152026.54</td>
    <td align="right">   414394.27</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      121.68</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       45.90</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       94.48</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      455.37</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       66.32</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.84</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       71.15</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       34.38</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       17.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        7.24</td>
    <td align="right">    0.000573</td>
    <td align="right">        2.17</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">        8.86</td>
    <td align="right">    0.000618</td>
    <td align="right">        2.66</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">       94.77</td>
    <td align="right">    0.006754</td>
    <td align="right">       28.43</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">        9.14</td>
    <td align="right">    0.001819</td>
    <td align="right">        2.74</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.36</td>
    <td align="right">    0.000421</td>
    <td align="right">    0.473030</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.82</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.545656</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000415</td>
    <td align="right">    0.465931</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000309</td>
    <td align="right">    0.565914</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">       14.40</td>
    <td align="right">    0.004709</td>
    <td align="right">        5.29</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">       18.78</td>
    <td align="right">    0.003353</td>
    <td align="right">        5.63</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">       12.95</td>
    <td align="right">    0.004674</td>
    <td align="right">        5.25</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">       19.91</td>
    <td align="right">    0.003417</td>
    <td align="right">        5.97</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.728810</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">        1.83</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.547853</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000647</td>
    <td align="right">    0.726229</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">        2.05</td>
    <td align="right">    0.000444</td>
    <td align="right">    0.614362</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    26599.54</td>
    <td align="right">    0.000573</td>
    <td align="right">      507.41</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">    28698.23</td>
    <td align="right">    0.000618</td>
    <td align="right">      538.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">   313720.79</td>
    <td align="right">    0.006754</td>
    <td align="right">     5900.96</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">    84473.10</td>
    <td align="right">    0.001819</td>
    <td align="right">     1865.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    19563.08</td>
    <td align="right">    0.000421</td>
    <td align="right">      482.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    14276.30</td>
    <td align="right">    0.000307</td>
    <td align="right">      302.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    19269.42</td>
    <td align="right">    0.000415</td>
    <td align="right">      475.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    14336.80</td>
    <td align="right">    0.000309</td>
    <td align="right">      301.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">   218715.19</td>
    <td align="right">    0.004709</td>
    <td align="right">     5399.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">   155764.20</td>
    <td align="right">    0.003353</td>
    <td align="right">     3342.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">   217095.01</td>
    <td align="right">    0.004674</td>
    <td align="right">     5359.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">   158708.89</td>
    <td align="right">    0.003417</td>
    <td align="right">     3374.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    30143.67</td>
    <td align="right">    0.000649</td>
    <td align="right">      744.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">    20087.63</td>
    <td align="right">    0.000432</td>
    <td align="right">      470.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    30036.90</td>
    <td align="right">    0.000647</td>
    <td align="right">      741.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    20621.36</td>
    <td align="right">    0.000444</td>
    <td align="right">      467.61</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    68757.34</td>
    <td align="right">    0.001480</td>
    <td align="right">     1084.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">   673757.67</td>
    <td align="right">    0.014505</td>
    <td align="right">    10725.17</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">    67723.73</td>
    <td align="right">    0.001458</td>
    <td align="right">     1075.65</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">    34926.31</td>
    <td align="right">    0.000752</td>
    <td align="right">      546.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">      160.80</td>
  </tr>
  <tr>
    <td align="right">VAV_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">VAV_5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      160.80</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        7.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       15.19</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">      160.80</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">       15.86</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">        7.24</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">   314033.96</td>
    <td align="right">    0.011216</td>
    <td align="right">       15.19</td>
    <td align="right">       24.16</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.010174</td>
    <td align="right">    0.008321</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">  3274580.67</td>
    <td align="right">    0.116958</td>
    <td align="right">      160.80</td>
    <td align="right">       24.16</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.010083</td>
    <td align="right">    0.008321</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">   324843.16</td>
    <td align="right">    0.011602</td>
    <td align="right">       15.86</td>
    <td align="right">       24.17</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.010108</td>
    <td align="right">    0.008321</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">   144709.78</td>
    <td align="right">    0.005169</td>
    <td align="right">        7.24</td>
    <td align="right">       23.72</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.010060</td>
    <td align="right">    0.008321</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">      160.80</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">        7.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.011216</td>
    <td align="right">    0.000042</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001480</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.116958</td>
    <td align="right">    0.000004</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.014505</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC_CONTROLLER</td>
    <td align="right">    0.011602</td>
    <td align="right">    0.000041</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC_CONTROLLER</td>
    <td align="right">    0.001458</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC_CONTROLLER</td>
    <td align="right">    0.005169</td>
    <td align="right">    0.000092</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC_CONTROLLER</td>
    <td align="right">    0.000752</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.115957</td>
    <td align="right">       86.97</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.047736</td>
    <td align="right">       35.80</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000269</td>
    <td align="right">    0.201600</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.115957</td>
    <td align="right">    29625.46</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.047736</td>
    <td align="right">    12544.37</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000269</td>
    <td align="right">       72.71</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:ReformulatedEIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">    0.057978</td>
    <td align="right">  1624885.20</td>
    <td align="right">    0.081325</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">    0.057978</td>
    <td align="right">  1624885.20</td>
    <td align="right">    0.081325</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  2225921.74</td>
    <td align="right">    0.047736</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000269</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CondenserLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.162651</td>
    <td align="right">      121.99</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.162651</td>
    <td align="right">    42988.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.162651</td>
    <td align="right">    39971.72</td>
    <td align="right">      105.75</td>
    <td align="right">   236396.24</td>
    <td align="right">       10.58</td>
    <td align="right">    23639.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   382476.81</td>
    <td align="right">    31917.46</td>
    <td align="right">        0.00</td>
    <td align="right">   414394.27</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        8.26</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        8.26</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        8.95</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-3LARGEONPEAK</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   382476.81</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-2MEDIUMDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   427711.69</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-1SMALLGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   408613.89</td>
  </tr>
  <tr>
    <td align="right">VA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    31917.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-3LARGEONPEAK</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     9629.60</td>
    <td align="right">     8889.25</td>
    <td align="right">    10672.62</td>
    <td align="right">    10217.15</td>
    <td align="right">    11552.55</td>
    <td align="right">    12316.17</td>
    <td align="right">    12791.18</td>
    <td align="right">    13193.14</td>
    <td align="right">    11689.77</td>
    <td align="right">    10715.71</td>
    <td align="right">    10202.11</td>
    <td align="right">     9786.55</td>
    <td align="right">   131655.82</td>
    <td align="right">    13193.14</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">    16441.85</td>
    <td align="right">    16610.70</td>
    <td align="right">    17495.02</td>
    <td align="right">    17102.39</td>
    <td align="right">    20899.89</td>
    <td align="right">    20704.37</td>
    <td align="right">    22018.44</td>
    <td align="right">    21975.64</td>
    <td align="right">    21256.81</td>
    <td align="right">    18957.20</td>
    <td align="right">    17150.63</td>
    <td align="right">    17120.81</td>
    <td align="right">   227733.76</td>
    <td align="right">    22018.44</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">     1437.60</td>
    <td align="right">      119.80</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    26191.25</td>
    <td align="right">    25619.76</td>
    <td align="right">    28287.45</td>
    <td align="right">    27439.35</td>
    <td align="right">    32572.25</td>
    <td align="right">    33140.33</td>
    <td align="right">    34929.41</td>
    <td align="right">    35288.58</td>
    <td align="right">    33066.38</td>
    <td align="right">    29792.72</td>
    <td align="right">    27472.54</td>
    <td align="right">    27027.16</td>
    <td align="right">   360827.18</td>
    <td align="right">    35288.58</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    26191.25</td>
    <td align="right">    25619.76</td>
    <td align="right">    28287.45</td>
    <td align="right">    27439.35</td>
    <td align="right">    32572.25</td>
    <td align="right">    33140.33</td>
    <td align="right">    34929.41</td>
    <td align="right">    35288.58</td>
    <td align="right">    33066.38</td>
    <td align="right">    29792.72</td>
    <td align="right">    27472.54</td>
    <td align="right">    27027.16</td>
    <td align="right">   360827.18</td>
    <td align="right">    35288.58</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1571.47</td>
    <td align="right">     1537.19</td>
    <td align="right">     1697.25</td>
    <td align="right">     1646.36</td>
    <td align="right">     1954.33</td>
    <td align="right">     1988.42</td>
    <td align="right">     2095.76</td>
    <td align="right">     2117.32</td>
    <td align="right">     1983.98</td>
    <td align="right">     1787.56</td>
    <td align="right">     1648.35</td>
    <td align="right">     1621.63</td>
    <td align="right">    21649.63</td>
    <td align="right">     2117.32</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    27762.72</td>
    <td align="right">    27156.94</td>
    <td align="right">    29984.69</td>
    <td align="right">    29085.71</td>
    <td align="right">    34526.58</td>
    <td align="right">    35128.75</td>
    <td align="right">    37025.18</td>
    <td align="right">    37405.90</td>
    <td align="right">    35050.37</td>
    <td align="right">    31580.28</td>
    <td align="right">    29120.89</td>
    <td align="right">    28648.79</td>
    <td align="right">   382476.81</td>
    <td align="right">    37405.90</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALON-PEAKENERGYCHARGE ($)</td>
    <td align="right">      891.54</td>
    <td align="right">      842.92</td>
    <td align="right">     1091.12</td>
    <td align="right">      989.26</td>
    <td align="right">     1176.31</td>
    <td align="right">     1502.64</td>
    <td align="right">     1455.75</td>
    <td align="right">     1603.19</td>
    <td align="right">     1343.67</td>
    <td align="right">     1046.53</td>
    <td align="right">     1020.09</td>
    <td align="right">      890.76</td>
    <td align="right">    13853.76</td>
    <td align="right">     1603.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALOFFPEAKENERGYCHARGE ($)</td>
    <td align="right">      560.31</td>
    <td align="right">      502.98</td>
    <td align="right">      547.31</td>
    <td align="right">      563.51</td>
    <td align="right">      595.84</td>
    <td align="right">      457.38</td>
    <td align="right">      550.03</td>
    <td align="right">      494.56</td>
    <td align="right">      493.18</td>
    <td align="right">      584.56</td>
    <td align="right">      539.58</td>
    <td align="right">      580.40</td>
    <td align="right">     6469.64</td>
    <td align="right">      595.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYAENERGYCHARGE ($)</td>
    <td align="right">     7575.18</td>
    <td align="right">     6987.53</td>
    <td align="right">     8368.53</td>
    <td align="right">     8025.96</td>
    <td align="right">     9059.74</td>
    <td align="right">     9593.06</td>
    <td align="right">     9990.68</td>
    <td align="right">    10277.84</td>
    <td align="right">     9126.92</td>
    <td align="right">     8415.23</td>
    <td align="right">     8005.63</td>
    <td align="right">     7702.68</td>
    <td align="right">   103128.98</td>
    <td align="right">    10277.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYBENERGYCHARGE ($)</td>
    <td align="right">      602.57</td>
    <td align="right">      555.83</td>
    <td align="right">      665.68</td>
    <td align="right">      638.43</td>
    <td align="right">      720.66</td>
    <td align="right">      763.08</td>
    <td align="right">      794.71</td>
    <td align="right">      817.56</td>
    <td align="right">      726.01</td>
    <td align="right">      669.39</td>
    <td align="right">      636.81</td>
    <td align="right">      612.71</td>
    <td align="right">     8203.44</td>
    <td align="right">      817.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">     2580.62</td>
    <td align="right">     2634.85</td>
    <td align="right">     2720.36</td>
    <td align="right">     2659.31</td>
    <td align="right">     3249.80</td>
    <td align="right">     3219.40</td>
    <td align="right">     3423.73</td>
    <td align="right">     3417.07</td>
    <td align="right">     3305.30</td>
    <td align="right">     2947.72</td>
    <td align="right">     2666.81</td>
    <td align="right">     2662.18</td>
    <td align="right">    35487.15</td>
    <td align="right">     3423.73</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ONPEAKELECTSUPPYDEMANDCHARGE ($)</td>
    <td align="right">    14640.29</td>
    <td align="right">    14771.28</td>
    <td align="right">    15595.90</td>
    <td align="right">    15245.89</td>
    <td align="right">    18631.16</td>
    <td align="right">    18456.86</td>
    <td align="right">    19628.29</td>
    <td align="right">    19590.14</td>
    <td align="right">    18949.34</td>
    <td align="right">    16899.36</td>
    <td align="right">    15288.89</td>
    <td align="right">    15262.31</td>
    <td align="right">   202959.71</td>
    <td align="right">    19628.29</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECSUPPLYADJDEMANDCHARGE ($)</td>
    <td align="right">      -779.1</td>
    <td align="right">      -795.4</td>
    <td align="right">      -821.2</td>
    <td align="right">      -802.8</td>
    <td align="right">      -981.1</td>
    <td align="right">      -971.9</td>
    <td align="right">     -1033.6</td>
    <td align="right">     -1031.6</td>
    <td align="right">      -997.8</td>
    <td align="right">      -889.9</td>
    <td align="right">      -805.1</td>
    <td align="right">      -803.7</td>
    <td align="right">    -10713.1</td>
    <td align="right">      -779.1</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">     1571.47</td>
    <td align="right">     1537.19</td>
    <td align="right">     1697.25</td>
    <td align="right">     1646.36</td>
    <td align="right">     1954.33</td>
    <td align="right">     1988.42</td>
    <td align="right">     2095.76</td>
    <td align="right">     2117.32</td>
    <td align="right">     1983.98</td>
    <td align="right">     1787.56</td>
    <td align="right">     1648.35</td>
    <td align="right">     1621.63</td>
    <td align="right">    21649.63</td>
    <td align="right">     2117.32</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    26191.25</td>
    <td align="right">    25619.76</td>
    <td align="right">    28287.45</td>
    <td align="right">    27439.35</td>
    <td align="right">    32572.25</td>
    <td align="right">    33140.33</td>
    <td align="right">    34929.41</td>
    <td align="right">    35288.58</td>
    <td align="right">    33066.38</td>
    <td align="right">    29792.72</td>
    <td align="right">    27472.54</td>
    <td align="right">    27027.16</td>
    <td align="right">   360827.18</td>
    <td align="right">    35288.58</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   222884.71</td>
    <td align="right">   210730.22</td>
    <td align="right">   272778.79</td>
    <td align="right">   247314.10</td>
    <td align="right">   294076.80</td>
    <td align="right">   375660.85</td>
    <td align="right">   363937.53</td>
    <td align="right">   400796.66</td>
    <td align="right">   335916.52</td>
    <td align="right">   261633.34</td>
    <td align="right">   255021.31</td>
    <td align="right">   222688.98</td>
    <td align="right">  3463439.81</td>
    <td align="right">   400796.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">   207523.03</td>
    <td align="right">   186288.40</td>
    <td align="right">   202705.63</td>
    <td align="right">   208706.48</td>
    <td align="right">   220681.44</td>
    <td align="right">   169399.43</td>
    <td align="right">   203714.84</td>
    <td align="right">   183171.50</td>
    <td align="right">   182658.69</td>
    <td align="right">   216504.46</td>
    <td align="right">   199844.25</td>
    <td align="right">   214963.20</td>
    <td align="right">  2396161.34</td>
    <td align="right">   220681.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   222884.71</td>
    <td align="right">   210730.22</td>
    <td align="right">   272778.79</td>
    <td align="right">   247314.10</td>
    <td align="right">   294076.80</td>
    <td align="right">   375660.85</td>
    <td align="right">   363937.53</td>
    <td align="right">   400796.66</td>
    <td align="right">   335916.52</td>
    <td align="right">   261633.34</td>
    <td align="right">   255021.31</td>
    <td align="right">   222688.98</td>
    <td align="right">  3463439.81</td>
    <td align="right">   400796.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">   207523.03</td>
    <td align="right">   186288.40</td>
    <td align="right">   202705.63</td>
    <td align="right">   208706.48</td>
    <td align="right">   220681.44</td>
    <td align="right">   169399.43</td>
    <td align="right">   203714.84</td>
    <td align="right">   183171.50</td>
    <td align="right">   182658.69</td>
    <td align="right">   216504.46</td>
    <td align="right">   199844.25</td>
    <td align="right">   214963.20</td>
    <td align="right">  2396161.34</td>
    <td align="right">   220681.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1236.53</td>
    <td align="right">     1240.35</td>
    <td align="right">     1478.92</td>
    <td align="right">      996.01</td>
    <td align="right">     1063.57</td>
    <td align="right">     1024.25</td>
    <td align="right">     1059.64</td>
    <td align="right">     1329.03</td>
    <td align="right">     1232.24</td>
    <td align="right">     1225.09</td>
    <td align="right">    14345.74</td>
    <td align="right">     1478.92</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.66</td>
    <td align="right">       14.04</td>
    <td align="right">       54.01</td>
    <td align="right">      522.57</td>
    <td align="right">      551.40</td>
    <td align="right">      587.58</td>
    <td align="right">      499.46</td>
    <td align="right">       61.41</td>
    <td align="right">       25.70</td>
    <td align="right">       30.66</td>
    <td align="right">     2393.48</td>
    <td align="right">      587.58</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">       12.71</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.22</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   222884.71</td>
    <td align="right">   210730.22</td>
    <td align="right">   272778.79</td>
    <td align="right">   247314.10</td>
    <td align="right">   294076.80</td>
    <td align="right">   375660.85</td>
    <td align="right">   363937.53</td>
    <td align="right">   400796.66</td>
    <td align="right">   335916.52</td>
    <td align="right">   261633.34</td>
    <td align="right">   255021.31</td>
    <td align="right">   222688.98</td>
    <td align="right">  3463439.81</td>
    <td align="right">   400796.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   222884.71</td>
    <td align="right">   210730.22</td>
    <td align="right">   272778.79</td>
    <td align="right">   247314.10</td>
    <td align="right">   294076.80</td>
    <td align="right">   375660.85</td>
    <td align="right">   363937.53</td>
    <td align="right">   400796.66</td>
    <td align="right">   335916.52</td>
    <td align="right">   261633.34</td>
    <td align="right">   255021.31</td>
    <td align="right">   222688.98</td>
    <td align="right">  3463439.81</td>
    <td align="right">   400796.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1204.57</td>
    <td align="right">     1215.34</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16699.01</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">   207523.03</td>
    <td align="right">   186288.40</td>
    <td align="right">   202705.63</td>
    <td align="right">   208706.48</td>
    <td align="right">   220681.44</td>
    <td align="right">   169399.43</td>
    <td align="right">   203714.84</td>
    <td align="right">   183171.50</td>
    <td align="right">   182658.69</td>
    <td align="right">   216504.46</td>
    <td align="right">   199844.25</td>
    <td align="right">   214963.20</td>
    <td align="right">  2396161.34</td>
    <td align="right">   220681.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1236.53</td>
    <td align="right">     1240.35</td>
    <td align="right">     1478.92</td>
    <td align="right">      996.01</td>
    <td align="right">     1063.57</td>
    <td align="right">     1024.25</td>
    <td align="right">     1059.64</td>
    <td align="right">     1329.03</td>
    <td align="right">     1232.24</td>
    <td align="right">     1225.09</td>
    <td align="right">    14345.74</td>
    <td align="right">     1478.92</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-3LARGEONPEAK_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND500KW FROM TotalDemand<br>
ANNUALON-PEAKENERGYCHARGE FROM PeakEnergy<br>
ANNUALOFFPEAKENERGYCHARGE FROM OffPeakEnergy<br>
ANNUALALLDAYAENERGYCHARGE FROM TotalEnergy<br>
ANNUALALLDAYBENERGYCHARGE FROM TotalEnergy<br>
ANNUALDISTRIBUTIONDEMANDCHARGE FROM TotalDemand<br>
ONPEAKELECTSUPPYDEMANDCHARGE FROM PeakDemand<br>
ANNUALELECSUPPLYADJDEMANDCHARGE FROM TotalDemand<br>
EnergyCharges SUM ANNUALON-PEAKENERGYCHARGE ANNUALOFFPEAKENERGYCHARGE ANNUALALLDAYAENERGYCHARGE ANNUALALLDAYBENERGYCHARGE<br>
DemandCharges SUM ANNUALDISTRIBUTIONDEMANDCHARGE ONPEAKELECTSUPPYDEMANDCHARGE ANNUALELECSUPPLYADJDEMANDCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFSIXPERCENT FROM Subtotal<br>
Taxes SUM TAXOFSIXPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-2MEDIUMDEMAND</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    23031.90</td>
    <td align="right">    21610.62</td>
    <td align="right">    25256.57</td>
    <td align="right">    24294.95</td>
    <td align="right">    27780.40</td>
    <td align="right">    29097.29</td>
    <td align="right">    30405.16</td>
    <td align="right">    31128.18</td>
    <td align="right">    28031.50</td>
    <td align="right">    25702.26</td>
    <td align="right">    24253.86</td>
    <td align="right">    23474.32</td>
    <td align="right">   314067.02</td>
    <td align="right">    31128.18</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     5834.39</td>
    <td align="right">     5956.99</td>
    <td align="right">     6150.33</td>
    <td align="right">     6012.31</td>
    <td align="right">     7347.31</td>
    <td align="right">     9462.29</td>
    <td align="right">    10062.85</td>
    <td align="right">    10043.29</td>
    <td align="right">     9714.77</td>
    <td align="right">     6664.36</td>
    <td align="right">     6029.26</td>
    <td align="right">     6018.78</td>
    <td align="right">    89296.93</td>
    <td align="right">    10062.85</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    28877.76</td>
    <td align="right">    27579.08</td>
    <td align="right">    31418.37</td>
    <td align="right">    30318.73</td>
    <td align="right">    35139.18</td>
    <td align="right">    38571.06</td>
    <td align="right">    40479.48</td>
    <td align="right">    41182.94</td>
    <td align="right">    37757.74</td>
    <td align="right">    32378.09</td>
    <td align="right">    30294.59</td>
    <td align="right">    29504.57</td>
    <td align="right">   403501.59</td>
    <td align="right">    41182.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    28877.76</td>
    <td align="right">    27579.08</td>
    <td align="right">    31418.37</td>
    <td align="right">    30318.73</td>
    <td align="right">    35139.18</td>
    <td align="right">    38571.06</td>
    <td align="right">    40479.48</td>
    <td align="right">    41182.94</td>
    <td align="right">    37757.74</td>
    <td align="right">    32378.09</td>
    <td align="right">    30294.59</td>
    <td align="right">    29504.57</td>
    <td align="right">   403501.59</td>
    <td align="right">    41182.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1732.67</td>
    <td align="right">     1654.74</td>
    <td align="right">     1885.10</td>
    <td align="right">     1819.12</td>
    <td align="right">     2108.35</td>
    <td align="right">     2314.26</td>
    <td align="right">     2428.77</td>
    <td align="right">     2470.98</td>
    <td align="right">     2265.46</td>
    <td align="right">     1942.69</td>
    <td align="right">     1817.68</td>
    <td align="right">     1770.27</td>
    <td align="right">    24210.10</td>
    <td align="right">     2470.98</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    30610.43</td>
    <td align="right">    29233.83</td>
    <td align="right">    33303.47</td>
    <td align="right">    32137.85</td>
    <td align="right">    37247.53</td>
    <td align="right">    40885.32</td>
    <td align="right">    42908.25</td>
    <td align="right">    43653.92</td>
    <td align="right">    40023.20</td>
    <td align="right">    34320.78</td>
    <td align="right">    32112.27</td>
    <td align="right">    31274.85</td>
    <td align="right">   427711.69</td>
    <td align="right">    43653.92</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">     7575.18</td>
    <td align="right">     6987.53</td>
    <td align="right">     8368.53</td>
    <td align="right">     8025.96</td>
    <td align="right">     9059.74</td>
    <td align="right">     9593.06</td>
    <td align="right">     9990.68</td>
    <td align="right">    10277.84</td>
    <td align="right">     9126.92</td>
    <td align="right">     8415.23</td>
    <td align="right">     8005.63</td>
    <td align="right">     7702.68</td>
    <td align="right">   103128.98</td>
    <td align="right">    10277.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">      602.57</td>
    <td align="right">      555.83</td>
    <td align="right">      665.68</td>
    <td align="right">      638.43</td>
    <td align="right">      720.66</td>
    <td align="right">      763.08</td>
    <td align="right">      794.71</td>
    <td align="right">      817.56</td>
    <td align="right">      726.01</td>
    <td align="right">      669.39</td>
    <td align="right">      636.81</td>
    <td align="right">      612.71</td>
    <td align="right">     8203.44</td>
    <td align="right">      817.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">     4122.90</td>
    <td align="right">     4209.54</td>
    <td align="right">     4346.17</td>
    <td align="right">     4248.63</td>
    <td align="right">     5192.02</td>
    <td align="right">     5143.44</td>
    <td align="right">     5469.89</td>
    <td align="right">     5459.26</td>
    <td align="right">     5280.68</td>
    <td align="right">     4709.41</td>
    <td align="right">     4260.61</td>
    <td align="right">     4253.20</td>
    <td align="right">    56695.74</td>
    <td align="right">     5469.89</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4318.85</td>
    <td align="right">     4592.96</td>
    <td align="right">     4584.03</td>
    <td align="right">     4434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17929.94</td>
    <td align="right">     4592.96</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">     1711.49</td>
    <td align="right">     1747.45</td>
    <td align="right">     1804.17</td>
    <td align="right">     1763.68</td>
    <td align="right">     2155.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1954.95</td>
    <td align="right">     1768.65</td>
    <td align="right">     1765.58</td>
    <td align="right">    14671.25</td>
    <td align="right">     2155.29</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">     1732.67</td>
    <td align="right">     1654.74</td>
    <td align="right">     1885.10</td>
    <td align="right">     1819.12</td>
    <td align="right">     2108.35</td>
    <td align="right">     2314.26</td>
    <td align="right">     2428.77</td>
    <td align="right">     2470.98</td>
    <td align="right">     2265.46</td>
    <td align="right">     1942.69</td>
    <td align="right">     1817.68</td>
    <td align="right">     1770.27</td>
    <td align="right">    24210.10</td>
    <td align="right">     2470.98</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    14854.16</td>
    <td align="right">    14067.27</td>
    <td align="right">    16222.36</td>
    <td align="right">    15630.56</td>
    <td align="right">    17999.99</td>
    <td align="right">    18741.15</td>
    <td align="right">    19619.77</td>
    <td align="right">    20032.79</td>
    <td align="right">    18178.57</td>
    <td align="right">    16617.65</td>
    <td align="right">    15611.42</td>
    <td align="right">    15158.93</td>
    <td align="right">   202734.60</td>
    <td align="right">    20032.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    28877.76</td>
    <td align="right">    27579.08</td>
    <td align="right">    31418.37</td>
    <td align="right">    30318.73</td>
    <td align="right">    35139.18</td>
    <td align="right">    38571.06</td>
    <td align="right">    40479.48</td>
    <td align="right">    41182.94</td>
    <td align="right">    37757.74</td>
    <td align="right">    32378.09</td>
    <td align="right">    30294.59</td>
    <td align="right">    29504.57</td>
    <td align="right">   403501.59</td>
    <td align="right">    41182.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-2MEDIUMDEMAND_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND500KW FROM TotalDemand<br>
MINDEMAND30KW FROM TotalDemand<br>
ANNUALFUELRIDERAENERGYCHARGE FROM TotalEnergy<br>
ANNUALFUELRIDERBENERGYCHARGE FROM TotalEnergy<br>
ANNUALDISTRIBUTIONDEMANDCHARGE FROM TotalDemand<br>
SUMMERDISTRIBUTIONDEMANDCHARGE FROM TotalDemand<br>
WINTERDISTRIBUTIONDEMANDCHARGE FROM TotalDemand<br>
ANNUALENERGYCHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM ANNUALFUELRIDERAENERGYCHARGE ANNUALFUELRIDERBENERGYCHARGE ANNUALENERGYCHARGE<br>
DemandCharges SUM ANNUALDISTRIBUTIONDEMANDCHARGE SUMMERDISTRIBUTIONDEMANDCHARGE WINTERDISTRIBUTIONDEMANDCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFSIXPERCENT FROM Subtotal<br>
Taxes SUM TAXOFSIXPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-1SMALLGENSERV</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    24088.49</td>
    <td align="right">    22222.04</td>
    <td align="right">    26608.28</td>
    <td align="right">    25520.25</td>
    <td align="right">    28803.69</td>
    <td align="right">    44632.74</td>
    <td align="right">    46483.03</td>
    <td align="right">    47819.29</td>
    <td align="right">    42463.61</td>
    <td align="right">    26756.60</td>
    <td align="right">    25455.68</td>
    <td align="right">    24493.46</td>
    <td align="right">   385347.16</td>
    <td align="right">    47819.29</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    24099.96</td>
    <td align="right">    22233.51</td>
    <td align="right">    26619.75</td>
    <td align="right">    25531.72</td>
    <td align="right">    28815.16</td>
    <td align="right">    44644.21</td>
    <td align="right">    46494.50</td>
    <td align="right">    47830.76</td>
    <td align="right">    42475.08</td>
    <td align="right">    26768.07</td>
    <td align="right">    25467.15</td>
    <td align="right">    24504.93</td>
    <td align="right">   385484.80</td>
    <td align="right">    47830.76</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    24099.96</td>
    <td align="right">    22233.51</td>
    <td align="right">    26619.75</td>
    <td align="right">    25531.72</td>
    <td align="right">    28815.16</td>
    <td align="right">    44644.21</td>
    <td align="right">    46494.50</td>
    <td align="right">    47830.76</td>
    <td align="right">    42475.08</td>
    <td align="right">    26768.07</td>
    <td align="right">    25467.15</td>
    <td align="right">    24504.93</td>
    <td align="right">   385484.80</td>
    <td align="right">    47830.76</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1446.00</td>
    <td align="right">     1334.01</td>
    <td align="right">     1597.18</td>
    <td align="right">     1531.90</td>
    <td align="right">     1728.91</td>
    <td align="right">     2678.65</td>
    <td align="right">     2789.67</td>
    <td align="right">     2869.85</td>
    <td align="right">     2548.50</td>
    <td align="right">     1606.08</td>
    <td align="right">     1528.03</td>
    <td align="right">     1470.30</td>
    <td align="right">    23129.09</td>
    <td align="right">     2869.85</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    25545.96</td>
    <td align="right">    23567.52</td>
    <td align="right">    28216.93</td>
    <td align="right">    27063.62</td>
    <td align="right">    30544.06</td>
    <td align="right">    47322.86</td>
    <td align="right">    49284.17</td>
    <td align="right">    50700.61</td>
    <td align="right">    45023.58</td>
    <td align="right">    28374.16</td>
    <td align="right">    26995.18</td>
    <td align="right">    25975.22</td>
    <td align="right">   408613.89</td>
    <td align="right">    50700.61</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">     7575.18</td>
    <td align="right">     6987.53</td>
    <td align="right">     8368.53</td>
    <td align="right">     8025.96</td>
    <td align="right">     9059.74</td>
    <td align="right">     9593.06</td>
    <td align="right">     9990.68</td>
    <td align="right">    10277.84</td>
    <td align="right">     9126.92</td>
    <td align="right">     8415.23</td>
    <td align="right">     8005.63</td>
    <td align="right">     7702.68</td>
    <td align="right">   103128.98</td>
    <td align="right">    10277.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">      602.57</td>
    <td align="right">      555.83</td>
    <td align="right">      665.68</td>
    <td align="right">      638.43</td>
    <td align="right">      720.66</td>
    <td align="right">      763.08</td>
    <td align="right">      794.71</td>
    <td align="right">      817.56</td>
    <td align="right">      726.01</td>
    <td align="right">      669.39</td>
    <td align="right">      636.81</td>
    <td align="right">      612.71</td>
    <td align="right">     8203.44</td>
    <td align="right">      817.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">     1446.00</td>
    <td align="right">     1334.01</td>
    <td align="right">     1597.18</td>
    <td align="right">     1531.90</td>
    <td align="right">     1728.91</td>
    <td align="right">     2678.65</td>
    <td align="right">     2789.67</td>
    <td align="right">     2869.85</td>
    <td align="right">     2548.50</td>
    <td align="right">     1606.08</td>
    <td align="right">     1528.03</td>
    <td align="right">     1470.30</td>
    <td align="right">    23129.09</td>
    <td align="right">     2869.85</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34276.59</td>
    <td align="right">    35697.63</td>
    <td align="right">    36723.90</td>
    <td align="right">    32610.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139308.80</td>
    <td align="right">    36723.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">    15910.75</td>
    <td align="right">    14678.69</td>
    <td align="right">    17574.08</td>
    <td align="right">    16855.86</td>
    <td align="right">    19023.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17671.98</td>
    <td align="right">    16813.24</td>
    <td align="right">    16178.07</td>
    <td align="right">   134705.94</td>
    <td align="right">    19023.28</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    24099.96</td>
    <td align="right">    22233.51</td>
    <td align="right">    26619.75</td>
    <td align="right">    25531.72</td>
    <td align="right">    28815.16</td>
    <td align="right">    44644.21</td>
    <td align="right">    46494.50</td>
    <td align="right">    47830.76</td>
    <td align="right">    42475.08</td>
    <td align="right">    26768.07</td>
    <td align="right">    25467.15</td>
    <td align="right">    24504.93</td>
    <td align="right">   385484.80</td>
    <td align="right">    47830.76</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   430407.74</td>
    <td align="right">   397018.62</td>
    <td align="right">   475484.42</td>
    <td align="right">   456020.58</td>
    <td align="right">   514758.24</td>
    <td align="right">   545060.28</td>
    <td align="right">   567652.37</td>
    <td align="right">   583968.16</td>
    <td align="right">   518575.20</td>
    <td align="right">   478137.80</td>
    <td align="right">   454865.56</td>
    <td align="right">   437652.19</td>
    <td align="right">  5859601.15</td>
    <td align="right">   583968.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1217.27</td>
    <td align="right">     1242.85</td>
    <td align="right">     1283.19</td>
    <td align="right">     1254.39</td>
    <td align="right">     1532.92</td>
    <td align="right">     1518.58</td>
    <td align="right">     1614.97</td>
    <td align="right">     1611.83</td>
    <td align="right">     1559.10</td>
    <td align="right">     1390.44</td>
    <td align="right">     1257.93</td>
    <td align="right">     1255.74</td>
    <td align="right">    16739.22</td>
    <td align="right">     1614.97</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_VIRGINIAELEC_GS-1SMALLGENSERV_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND30KW FROM TotalDemand<br>
ANNUALFUELRIDERAENERGYCHARGE FROM TotalEnergy<br>
ANNUALFUELRIDERBENERGYCHARGE FROM TotalEnergy<br>
SUMMERENERGYCHARGE FROM TotalEnergy<br>
WINTERENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM ANNUALFUELRIDERAENERGYCHARGE ANNUALFUELRIDERBENERGYCHARGE SUMMERENERGYCHARGE WINTERENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFSIXPERCENT FROM Subtotal<br>
Taxes SUM TAXOFSIXPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2016-04-13
    11:36:39</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     9397.11</td>
    <td align="right">     5706.86</td>
    <td align="right">     2567.15</td>
    <td align="right">      908.90</td>
    <td align="right">      497.77</td>
    <td align="right">      186.70</td>
    <td align="right">      153.97</td>
    <td align="right">      177.00</td>
    <td align="right">      314.51</td>
    <td align="right">     1431.00</td>
    <td align="right">     2140.71</td>
    <td align="right">     6629.12</td>
    <td align="right">    30110.81</td>
    <td align="right">     9397.11</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     9397.11</td>
    <td align="right">     5706.86</td>
    <td align="right">     2567.15</td>
    <td align="right">      908.90</td>
    <td align="right">      497.77</td>
    <td align="right">      186.70</td>
    <td align="right">      153.97</td>
    <td align="right">      177.00</td>
    <td align="right">      314.51</td>
    <td align="right">     1431.00</td>
    <td align="right">     2140.71</td>
    <td align="right">     6629.12</td>
    <td align="right">    30110.81</td>
    <td align="right">     9397.11</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     9397.11</td>
    <td align="right">     5706.86</td>
    <td align="right">     2567.15</td>
    <td align="right">      908.90</td>
    <td align="right">      497.77</td>
    <td align="right">      186.70</td>
    <td align="right">      153.97</td>
    <td align="right">      177.00</td>
    <td align="right">      314.51</td>
    <td align="right">     1431.00</td>
    <td align="right">     2140.71</td>
    <td align="right">     6629.12</td>
    <td align="right">    30110.81</td>
    <td align="right">     9397.11</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      563.83</td>
    <td align="right">      342.41</td>
    <td align="right">      154.03</td>
    <td align="right">       54.53</td>
    <td align="right">       29.87</td>
    <td align="right">       11.20</td>
    <td align="right">        9.24</td>
    <td align="right">       10.62</td>
    <td align="right">       18.87</td>
    <td align="right">       85.86</td>
    <td align="right">      128.44</td>
    <td align="right">      397.75</td>
    <td align="right">     1806.65</td>
    <td align="right">      563.83</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9960.94</td>
    <td align="right">     6049.28</td>
    <td align="right">     2721.18</td>
    <td align="right">      963.43</td>
    <td align="right">      527.63</td>
    <td align="right">      197.90</td>
    <td align="right">      163.21</td>
    <td align="right">      187.62</td>
    <td align="right">      333.38</td>
    <td align="right">     1516.86</td>
    <td align="right">     2269.16</td>
    <td align="right">     7026.87</td>
    <td align="right">    31917.46</td>
    <td align="right">     9960.94</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     9397.11</td>
    <td align="right">     5706.86</td>
    <td align="right">     2567.15</td>
    <td align="right">      908.90</td>
    <td align="right">      497.77</td>
    <td align="right">      186.70</td>
    <td align="right">      153.97</td>
    <td align="right">      177.00</td>
    <td align="right">      314.51</td>
    <td align="right">     1431.00</td>
    <td align="right">     2140.71</td>
    <td align="right">     6629.12</td>
    <td align="right">    30110.81</td>
    <td align="right">     9397.11</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      563.83</td>
    <td align="right">      342.41</td>
    <td align="right">      154.03</td>
    <td align="right">       54.53</td>
    <td align="right">       29.87</td>
    <td align="right">       11.20</td>
    <td align="right">        9.24</td>
    <td align="right">       10.62</td>
    <td align="right">       18.87</td>
    <td align="right">       85.86</td>
    <td align="right">      128.44</td>
    <td align="right">      397.75</td>
    <td align="right">     1806.65</td>
    <td align="right">      563.83</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     9397.11</td>
    <td align="right">     5706.86</td>
    <td align="right">     2567.15</td>
    <td align="right">      908.90</td>
    <td align="right">      497.77</td>
    <td align="right">      186.70</td>
    <td align="right">      153.97</td>
    <td align="right">      177.00</td>
    <td align="right">      314.51</td>
    <td align="right">     1431.00</td>
    <td align="right">     2140.71</td>
    <td align="right">     6629.12</td>
    <td align="right">    30110.81</td>
    <td align="right">     9397.11</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      973.79</td>
    <td align="right">      572.98</td>
    <td align="right">      273.98</td>
    <td align="right">       92.93</td>
    <td align="right">       48.66</td>
    <td align="right">       17.18</td>
    <td align="right">       13.92</td>
    <td align="right">       16.05</td>
    <td align="right">       29.07</td>
    <td align="right">      134.87</td>
    <td align="right">      231.43</td>
    <td align="right">      718.99</td>
    <td align="right">     3123.85</td>
    <td align="right">      973.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        9.17</td>
    <td align="right">        9.20</td>
    <td align="right">        4.94</td>
    <td align="right">        4.15</td>
    <td align="right">        1.68</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.0602</td>
    <td align="right">      0.1685</td>
    <td align="right">      0.4784</td>
    <td align="right">        3.95</td>
    <td align="right">        4.92</td>
    <td align="right">        9.02</td>
    <td align="right">       47.97</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_VA_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VA_MONTHLYGASRATES</td>
    <td align="right">        9.65</td>
    <td align="right">        9.96</td>
    <td align="right">        9.37</td>
    <td align="right">        9.78</td>
    <td align="right">       10.23</td>
    <td align="right">       10.87</td>
    <td align="right">       11.06</td>
    <td align="right">       11.03</td>
    <td align="right">       10.82</td>
    <td align="right">       10.61</td>
    <td align="right">        9.25</td>
    <td align="right">        9.22</td>
    <td align="right">      121.85</td>
    <td align="right">       11.06</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy VA_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFSIXPERCENT FROM Subtotal<br>
Taxes SUM TAXOFSIXPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
